# Measurement and application of radiation field distribution in Halcyon linear accelerator treatment room

LIU Yatao1，YI Yanling2，ZHAO Wentao2，LIU Haikuan2，E Xiangyu1，YU Jingping1，ZENG Hongwei1 1. Shuguang Hospital Affiliated to Shanghai University of Traditional Chinese Medicine, Shanghai 201203, China;

2. Institute of Radiation Medicine, Fudan University, Shanghai 200032, China

Abstract：  Objective To measure radiation filed distribution in the treatment room of the Varian Halcyon medical linear accelerator, and to provide a basis for shielding design and potential exposure analysis of treatment rooms for this type of accelerator. Methods Under the 6 MV X-ray (FFF) mode at a maximum dose rate of $8 0 0 ~ \mathrm { M U / m i n }$ and a maximum irradiation field of $2 8 . 0 0 \ \mathrm { c m } \times 2 8 . 0 0 \ \mathrm { c m } ,$ , a total of 540 MU was delivered during gantry rotation. Radiation field distribution was measured using thermoluminescence dosimeters located at multiple points in the room. The measured data were then applied to shielding calculations, and the results were compared with those obtained using empirical formulas. Results The overall radiation levels in the treatment room were in the range of $1 2 . 2 ~ \mu \mathrm { G y } / 5 4 0 ~ \mathrm { M U }$ to 5.520 Gy/540 MU, with the highest dose (5.520  Gy/540  MU)  observed  at  the  isocenter,  and  the  lowest  dose $( 1 2 . 2 ~ \mu \mathrm { G y } / 5 4 0 ~ \mathrm { M U } )$ recorded  at  approximately $6 . 5 \mathrm { ~ m ~ }$ from the gantry head. The radiation levels at most points were within the range of $1 0 0 { - } 1 0 0 0 ~ \mu \mathrm { G y } / 5 4 0 ~ \mathrm { M U }$ . At heights of 0.5, 1.1, and $1 . 7 ~ \mathrm { m }$ , the radiation field exhibited a rapid attenuation from the beam center outward, with a faster decay along the treatment couch direction (Y-axis) than along the perpendicular direction (X-axis). Shielding calculations based on the measured radiation field yielded required wall thicknesses of $1 2 1 9 ~ \mathrm { m m }$ (east wall), $9 4 9 ~ \mathrm { m m }$ (south wall), $1 2 3 5 \ \mathrm { m m }$ (west wall), and $1 2 5 2 \mathrm { m m }$ (north wall), all of which were smaller than those calculated using empirical formulas. Conclusion Thermoluminescence dosimeter is suitable for multi-point in situ measurement of radiation field distribution in Halcyon accelerator treatment  rooms.  The  measurement  results  can  be  used  to  optimize  the  shielding  design  of  Halcyon  accelerator  treatment rooms.

Keywords：    Halcyon linear accelerator; Radiation field; Thermoluminescence dosimeter; Shielding design

Corresponding author：    ZENG Hongwei, E-mail: yewon1103@163.com

放射治疗设备和技术的快速发展极大的推动了各类新型电子直线加速器的临床应用，瓦里安公司研发生产的 Halcyon 直线加速器作为全图像引导的医用直线加速器，其环形机架设计实现了治疗速度与自动化水平的显著提升[1-3]。与传统的直线加速器不同，Halcyon 型直线加速器在主射束方向设置有独特的自屏蔽结构，可以大幅降低主束区的辐射水平。

Halcyon 直线加速器与传统医用加速器、Tomo螺旋断层加速器等放射治疗装置在多叶准直器和自屏蔽体厚度等方面存在较大差异，其辐射场分布特性必然也与其他放射治疗装置显著不同。已有研究探索 Halcyon 型直线加速器的自屏蔽结构对辐射水平的影响，张德钦等[4] 通过蒙特卡罗模拟证实，Halcy-on 的自屏蔽透射率仅为 $0 . 0 6 \%$ ，可使主屏蔽墙厚度减少约 $40 \%$ ：Cai 等[5] 在临床条件下测量发现，距离等中心 $1 \textrm { m }$ 处泄漏射线剂量率低于 $0 . 0 5 \%$ ；Caravani 等[6]进一步指出机房内不同方位的剂量率存在显著差异（最大相差 2.3 倍）。上述研究结果提示我们可以利用自屏蔽放射治疗装置的特性，开展辐射防护设计与优化以及辐射屏蔽效果的测试与评估。于浪等[7] 提出Halcyon 采用封闭环形机架且自带主束屏蔽装置，应根据其结构特点优化的机房设计布局以提高机房空间利用率的同时极大降低辐射防护压力。Kaur 等[8]则采用散漏射线的实验测量结果进行机房屏蔽防护设计的优化。马向捷、曹勤剑等[9-10] 基于直读式周围剂量当量率仪开展了 Zap-X 型自屏蔽放射治疗装置的屏蔽效果测量；孟令广等[11] 则利用直读式周围剂量当量率仪开展了 Halcyon 直线加速器的屏蔽效果测量。

可见，开展 Halcyon 型直线加速器的辐射场特性研究，对于机房屏蔽防护优化设计具有重要意义。现有研究受限于直读式测量设备的布点密度，难以构建完整的三维剂量分布模型，制约了其在机房防护设计辐射防护优化的应用。为系统探讨 Halcyon 直线加速器机房临床应用时机房内辐射水平，本研究在临床条件下采用热释光探测器开展对 Halcyon 直线加速器辐射场分布的测量与分析，并将测量结果用于机房屏蔽防护设计的优化。同时，将基于辐射场的屏蔽防护计算结果与直接采用经验公式的计算结果进行对比分析。