# 3.3.3 挠度计算

面板最大挠度计算值为 $0 . 2 0 4 \mathrm { { m m } }$ ，小于225.0/250，满足变形要求。