# 3 侧墙模板设计

# 3.1 混凝土的侧压力

墙体混凝土对侧模压力的计算公式为

$$
F = 0. 2 8 \gamma_ {c} t _ {0} \beta \sqrt {V}
$$

式中 γ 为混凝土的重力密度，取 $2 4 . 0 0 0 \mathrm { k N } / \mathrm { m } ^ { 3 }$ ；t为新浇混凝土的初凝时间，为0时（表示无资料）取200/（ $T + 1 5$ ），取5.714h；T为混凝土的入模温度，取 $2 0 . 0 0 0 ^ { \circ } \mathrm { C }$ ；V为混凝土的浇筑速度，取$2 . 5 0 0 \mathrm { m / h }$ ； $\beta$ 为混凝土坍落度影响修正系数，取0.850。

当浇筑速度大于 $1 0 \mathrm { m / h }$ 或坍落度大于 $1 8 0 \mathrm { m m }$ 时，新浇混凝土侧压力计算公式为

$$
F = \gamma_ {c} H
$$

式中 H为混凝土侧压力计算位置处至新浇混凝土顶面总高度，取 $1 . 2 0 0 \mathrm { m }$ 。

其他情况按2个方式分别进行计算，并取较小值。

由上述分析可见，进行墙体侧模方案设计时，主要受墙体高度的影响，墙体厚度对侧模计算的影响可以忽略不计。

根据上述计算方法获得的该工程新浇混凝

土侧压力标准值为 $F _ { 1 } { = } 2 7 . 0 0 0 \mathrm { k N } / \mathrm { m } ^ { 2 }$ ，考虑结构的重要性系数1.10，实际计算中采用新浇混凝土侧压力标准值为 $F _ { 1 } \mathrm { = } 1 . 1 0 \times 2 7 . 0 0 0 \mathrm { = } 2 9 . 7 0 0 \mathrm { k N / m ^ { 2 } }$ 。考虑结构的重要性系数1.10，倾倒混凝土时产生的荷载标准值（采用插入式振捣器振捣）为$F _ { 2 } { = } 1 . 1 0 \times 4 . 0 0 0 { = } 4 . 4 0 0 \mathrm { k N / m ^ { 2 } }$ 。