# 3    讨　论

本研究的核心目标是通过热释光剂量计（TLD）来测量 Halcyon 型加速器在放疗过程中的辐射剂量场分布，尤其是在 5.4 Gy 中心剂量时，深入探讨整个

![](images/213021d52f11c25bd0a5a3e37033a9e77274c92dae8dbcd2f5e752ffd6baa9fe.jpg)

![](images/0db6320bb01b57756cfd020e902f21dd1722db522d2dd5d6d6c716bf8bab4db9.jpg)

![](images/45754b4aa81e2b3c2c6d9288ac6b6da5af3eb6db6b16feeab358b71748029e64.jpg)  
注：（a） $0 . 5 { \mathrm { m } }$ 高度水平剂量场；（b） $1 . 1 \mathrm { m }$ 高度水平剂量场；（c） $1 . 7 \mathrm { m }$ 高度水平剂量场。

![](images/39f14f6083e9ae5db16cf223536d109b0aad0902a624777bad1e11de667a92b6.jpg)  
图 3   不同高度平面机房内剂量场分布测量结果  
Figure 3    Radiation field distribution measured in the treatment room at different heights

![](images/404c34defc594fdb88c9f5a607cd05309edd9a031e58c8f7463a7c8498e859b3.jpg)

![](images/4d2b447e2c5442c5a64e1379d73122baad831d4eaa20cac80e9fc1670dd742c1.jpg)

图 4    机房内辐射剂量随距离变化趋势  
Figure 4    Variation of radiation dose with distance in the treatment room   
![](images/4503b7b87b0849e3b727d8e3973eb4360baa1e80650741024dc6273dda56c3be.jpg)  
注：（a）正东方向剂量随距离变化趋势，拟合曲线公式 $D { = } 2 9 7 6 . 3 \times d ^ { - 1 . 9 4 }$ （ $R ^ { 2 } { = } 0 . 9 8 5$ ）； （b）正西方向剂量随距离变化趋势，拟合曲线公式$D { = } 2 5 9 9 . 2 \times d ^ { - 1 . 8 7 }$ （ $R ^ { 2 } { = } 0 . 9 9 9$ ）；（c）正南方向剂量随距离变化趋势，拟合曲线公式 $D { = } 6 2 6 2 . 4 \times d ^ { - 2 . 7 7 }$ （ $R ^ { 2 } { = } 0 . 9 9 9$ ）；（d）正北方向剂量随距离变化趋势，拟合曲线公式 $D { = } 5 9 5 9 . 5 \times d ^ { - 2 . 4 2 }$ （ $R ^ { 2 } { = } 0 . 9 9 4$ ）。

表 1    2 种方法计算出的四周屏蔽体厚度比较  
Table 1    Comparison of the thickness of four shielding walls calculated by two methods   

<table><tr><td rowspan="2">计算方法</td><td colspan="4">屏蔽体厚度(mm钢筋混凝土)</td></tr><tr><td>东墙</td><td>南墙</td><td>西墙</td><td>北墙</td></tr><tr><td>经验公式法</td><td>1328</td><td>1116</td><td>1349</td><td>1329</td></tr><tr><td>辐射场数据法</td><td>1219</td><td>949</td><td>1235</td><td>1252</td></tr></table>

放疗机房内辐射剂量的空间分布情况。为了实现这一目标，研究团队采用了被动式累积剂量计 TLD，凭借其能够承受的高剂量范围（最大可达 $1 0 \mathrm { G y }$ ），为正常放疗条件下的漏射线剂量测量提供了重要的技术支持。相比传统的主动式剂量探测仪，TLD 具备了更高的测量精度，尤其在面临超量程时，弥补了主动式探测仪无法测量超出剂量范围的不足。因此，TLD 在本研究中的应用，不仅为 Halcyon 型加速器的辐射剂量测量提供了可靠的数据支持，也为未来相关设备的辐射场测量提供了一种全新的技术方案。

TLD 的空间布点测量方式使得我们能够全面分析 Halcyon 加速器机房内辐射剂量场的空间分布。通过对辐射场不同位置的剂量数据进行分析，可以清楚地看到辐射剂量场的衰减趋势。根据实验结果，辐射剂量从射束中心向四周快速衰减，呈现出了明显的空间衰减特征。尤其在机房的外围，辐射剂量显著减小，这对于辐射防护设计具有重要意义。进一步分析发现，辐射剂量场在不同方向上的衰减速率存在差异。这一发现与 Yao 等[17] 在 Taichi 放疗系统发现的现象类似。平行治疗床方向（Y 方向）和垂直治疗床方向（X 方向）之间，辐射衰减的速率不尽相同，这一现象与 Halcyon 加速器内部自屏蔽结构的设计密切相关。自屏蔽结构能够有效地吸收一部分辐射能量[5]，从而在某些方向上减缓辐射的传播速度。因此，辐射场的空间分布不仅反映了加速器本身的辐射源特性，也体现了设备内部结构对辐射传播的影响。

从屏蔽防护的角度来看，实验测得的辐射场分布结果为设计优化屏蔽结构提供了重要的参考依据。通过将实测的辐射场数据输入屏蔽防护计算模型，研究结果表明，实际辐射场的剂量水平显著低于采用经验公式计算得到的辐射剂量。这一差异表明，传统的经验公式可能无法准确反映具有自屏蔽结构的加速器机房内辐射剂量的真实情况。因此，在设计 Halcy-on 型加速器机房的屏蔽结构时，不能仅依赖于传统的经验公式，而应该综合考虑辐射场在不同方向上的衰减趋势。这一发现提示我们，在进行屏蔽设计时，

需要根据辐射剂量场的具体分布特征，科学选择合适的屏蔽材料及其厚度，从而达到优化辐射防护效果的目的。

此外，本研究还指出，屏蔽设计不应仅仅局限于辐射源周围的区域。由于 Halcyon 加速器在治疗过程中会产生一定程度的漏射线，机房的各个区域包括墙壁、地板和天花板等都需要根据辐射场分布的不同特点进行详细的设计和防护计算。辐射场在不同位置的衰减速度、衰减幅度，以及可能的高辐射剂量区域都应当被纳入屏蔽设计的考虑范围，以确保在实际治疗过程中工作人员的辐射防护得以有效保障。

同时，本研究的成果对于今后类似的放疗设备辐射场分布研究具有一定的参考价值。随着 Halcyon 型加速器等新型放疗设备的广泛应用，如何精准测量辐射剂量，确保治疗过程中的辐射安全，成为了放射防护领域亟待解决的问题。通过采用 TLD 进行空间布点测量，结合精确的辐射场分布分析，能够为相关领域的研究人员提供更加可靠的数据支持，并为未来加速器机房的辐射防护设计提供了新的思路。

综上所述，本研究的创新之处在于将被动式剂量计 TLD 应用于 Halcyon 型加速器辐射剂量场分布的测量，并通过空间布点测量的方式揭示了加速器机房内辐射剂量的空间分布特征。这为优化辐射防护设计提供了科学依据，并为未来辐射防护技术的改进和加速器设备的安全应用提供了新的理论支持。

利益冲突 本研究由署名作者按以下贡献声明独立开展，排名无争议。文章不涉及任何利益冲突

作者贡献声明 刘亚涛、易艳玲、鄂翔宇负责实验布点测量、数据分析、撰写论文；赵文涛、刘海宽负责屏蔽防护计算；于静萍、曾宏伟负责论文修改和研究指导