# 2.2.1 采用盘扣式脚手架立杆间距为 $9 0 0 \mathrm { { m m } \times }$ 900mm时

钢筋混凝土板自重

$$
q _ {1 1} = 2 5. 1 0 0 \times 3. 0 0 0 \times 0. 2 0 0 = 1 5. 0 6 0 \mathrm {k N / m}
$$

模板的自重线荷载

$$
q _ {1 2} = 0. 3 0 0 \times 0. 2 0 0 = 0. 0 6 0 \mathrm {k N / m}
$$

活荷载为施工荷载标准值与振捣混凝土时产生的荷载（kN/m），经计算得到

活荷载标准值

$$
q _ {2} = (2. 5 0 0 + 0. 0 0 0) \times 0. 2 0 0 = 0. 5 0 0 \mathrm {k N / m}
$$

静荷载

$$
q _ {1} = 1. 2 0 \times 1 5. 0 6 0 + 1. 2 0 \times 0. 0 6 0 = 1 8. 1 4 4 \mathrm {k N / m}
$$

活荷载 $g _ { 2 } { = } 1 . 4 0 \times 0 . 5 0 0 { = } 0 . 7 0 0 \mathrm { k N / m }$

均布荷载 $\scriptstyle ( q = 1 8 . 8 4 4 \mathrm { k N / m }$

最大支座力

$$
N = 1. 1 q _ {1} = 1. 1 \times 0. 9 0 0 \times 1 8. 8 4 4 = 1 8. 6 6 \mathrm {k N}
$$

以3跨连续梁为计算单元，主龙骨上的集中力为次龙骨支座力 $P { = } 1 8 . 6 6 \mathrm { k N }$ ，此时主龙骨的计算简图如图1所示。

![](images/27d59d1a901f727e2e25046636a96e7ba0c4ed5a50cba0ee042cd86cc094cf0d.jpg)  
图1 主龙骨的计算简图

对图1进行求解，即可获得主龙骨的支座反力、弯矩、剪力及位移分布图，分别如图2～图5

所示。

![](images/57d17234ac12c9838726e76be8af1ae4d8e5ebfd5b9e4f9772abc7e3e28d259a.jpg)  
图2 主龙骨的支座反力

![](images/0a6f74e6ce4d9c4a58ac1183dfa093fc5fc34782503d0dcbc24f04e530911a9c.jpg)  
图3 主龙骨的弯矩

![](images/303a0b53766fefbedee8ffc8a6fb9e0d1e2a94d11589eb8bd8649c5b09bb9350.jpg)  
图4 主龙骨的剪力

![](images/fc138f0d615f8562e59926ad3cbfd2824563b05c5701324254fc61cb4fdc3972.jpg)  
图5 主龙骨的位移

由图2～图5可知，此时主龙骨的最大支座反力、弯矩及变形分别为 $1 0 1 . 9 9 \mathrm { k N }$ 、 $7 . 6 5 \mathrm { k N } \cdot \mathrm { m }$ 和$0 . 1 8 0 \mathrm { m m }$ 。

抗弯计算强度公式为

$$
f = M / W
$$

主龙骨材料选择为Q235钢材，当抗弯强度取最大值 $2 1 5 . 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ 时， $W _ { \mathrm { m i n } } { = } 7 . 6 5 ~ \times$ $1 0 6 / 2 1 5 { = } 3 5 . 5 8 1 \mathrm { c m } ^ { 3 }$ 。可见，选用10#工字钢或槽钢、10#槽钢或方钢管、 $1 0 0 \mathrm { m m } \times 1 0 0 \mathrm { m m } \times 4 . 0 \mathrm { m m }$ 方管时，均可满足强度要求。由于顶托梁的最大挠度小于900.0/400，满足变形要求。