变化趋势，拟合曲线公式$D { = } 2 5 9 9 . 2 \times d ^ { - 1 . 8 7 }$ （ $R ^ { 2 } { = } 0 . 9 9 9$ ）；（c）正南方向剂量随距离变化趋势，拟合曲线公式 $D { = } 6 2 6 2 . 4 \times d ^ { - 2 . 7 7 }$ （ $R ^ { 2 } { = } 0 . 9 9 9$ ）；（d）正北方向剂量随距离变化趋势，拟合曲线公式 $D { = } 5 9 5 9 . 5 \times d ^ { - 2 . 4 2 }$ （ $R ^ { 2 } { = } 0 . 9 9 4$ ）。

表 1    2 种方法计算出的四周屏蔽体厚度比较  
Table 1    Comparison of the thickness of four shielding walls calculated by two methods   

<table><tr><td rowspan="2">计算方法</td><td colspan="4">屏蔽体厚度(mm钢筋混凝土)</td></tr><tr><td>东墙</td><td>南墙</td><td>西墙</td><td>北墙</td></tr><tr><td>经验公式法</td><td>1328</td><td>1116</td><td>1349</td><td>1329</td></tr><tr><td>辐射场数据法</td><td>1219</td><td>949</td><td>1235</td><td>1252</td></tr></table>

放疗机房内辐射剂量的空间分布情况。为了实现这一目标，研究团队采用了被动式累积剂量计 TLD，凭借其能够承受的高剂量范围（最大可达 $1 0 \mathrm { G y }$ ），为正常放疗条件下的漏射线剂量测量提供了重要的技术支持。相比传统的主动式剂量探测仪，TLD 具备了更高的测量精度，尤其在面临超量程时，弥补了主动式探测仪无法测量超出剂量范围的不足。因此，TLD 在本研究中的应用，不仅为 Halcyon 型加速器的辐射剂量测量提供了可靠的数据支持，也为未来相关设备的辐射场测量提供了一种全新的技术方案。

TLD 的空间布点测量方式使得我们能够全面分析 Halcyon 加速器机房内辐射剂量场的空间分布。通过对辐射场不同位置