测量方式使得我们能够全面分析 Halcyon 加速器机房内辐射剂量场的空间分布。通过对辐射场不同位置的剂量数据进行分析，可以清楚地看到辐射剂量场的衰减趋势。根据实验结果，辐射剂量从射束中心向四周快速衰减，呈现出了明显的空间衰减特征。尤其在机房的外围，辐射剂量显著减小，这对于辐射防护设计具有重要意义。进一步分析发现，辐射剂量场在不同方向上的衰减速率存在差异。这一发现与 Yao 等[17] 在 Taichi 放疗系统发现的现象类似。平行治疗床方向（Y 方向）和垂直治疗床方向（X 方向）之间，辐射衰减的速率不尽相同，这一现象与 Halcyon 加速器内部自屏蔽结构的设计密切相关。自屏蔽结构能够有效地吸收一部分辐射能量[5]，从而在某些方向上减缓辐射的传播速度。因此，辐射场的空间分布不仅反映了加速器本身的辐射源特性，也体现了设备内部结构对辐射传播的影响。

从屏蔽防护的角度来看，实验测得的辐射场分布结果为设计优化屏蔽结构提供了重要的参考依据。通过将实测的辐射场数据输入屏蔽防护计算模型，研究结果表明，实际辐射场的剂量水平显著低于采用经验公式计算得到的辐射剂量。这一差异表明，传统的经验公式可能无法准确反映具有自屏蔽结构的加速器机房内辐射剂量的真实情况。因此，在设计 Halcy-on 型加速器机房的屏蔽结构时，不能仅依赖于传统的经验公式，而应该综合考虑辐射场在不同方向上的衰减趋势。这一发现提示我们，在进行屏蔽设计时，

需要根据辐射剂量场的具体分布特征，科学选择合适的屏蔽材料及其厚度，从而达到优化辐射防护效果的目的。

此外，本研究还指出，屏蔽设计不应仅仅局限于辐射源周围的区域。由于 Halcyon 加速器在治疗过程中会产生一定程度的漏射线，机房的各个区域包括墙壁、地板和天花板等都需要根据辐射场分布的不同特点进行详细的设计和防护计算。辐射场在不同位置的衰减速度、衰减幅度，以及可能的高辐射剂量区域都应当被纳入屏蔽设计的考虑范围，以确保在实际治疗过程中工作人员的辐射防护得以有效保障。

同时，本研究的成果对于今后类似的放疗设备辐射场分布研究具有一定的参考价值。随着 Halcyon 型加速器等新型放疗设备的广泛应用，如何精准测量辐射剂量，确保治疗过程中的辐射安全，成为了放射防护领域亟待解决的问题。通过采用 TLD 进行空间布点测量，结合精确的辐射场分布分析，能够为相关领域的研究人员提供更加可靠的数据支持，并为未来加速器机房的辐射防护