ab6eca4337ec9930063c15.jpg)  
图17 内龙骨的剪力（kN）  
图18 内龙骨的位移（mm）

内龙骨的抗弯强度 $f { = } M / W { = } 0 . 2 5 7 \times 1 0 6 / 1 . 0 5 /$ $4 4 1 4 . 1 { = } 5 5 . 4 5 \mathrm { N / m m } ^ { 2 }$ ，小于 $[ f ] = 2 1 5 . 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ 。

内龙骨的最大挠度为 $0 . 1 1 0 \mathrm { m m }$ ，小于450.0/400，满足变形要求。

# 3.5 外龙骨计算

外龙骨承受内龙骨传递的荷载，按照集中荷载下连续梁计算，外龙骨计算简图如图19所示。

![](images/88e4e7fff9424703f40deccbbd51d57f6c2ce5375e57fa579fdbad0e9c33218b.jpg)  
图19 外龙骨的计算简图

由图19可获得外龙骨的弯矩、剪力及位移分布图，分别如图20～图22所示。由图可知，外龙骨的最大支座反力、弯矩及变形分别为10.550kN、$0 . 3 8 6 \mathrm { k N } \cdot \mathrm { m }$ 和 $0 . 1 2 6 \mathrm { m m }$ 。取外龙骨的截面力学参数截面抵抗矩W和截面惯性矩I分别为 $6 . 5 6 \mathrm { c m } ^ { 3 }$ 和$1 3 . 1 2 \mathrm { c m } ^ { 4 }$ 。

![](images/cc136eab4c15bc6fc20f1d07ad42099cdae783eae8c24131f99f588d6f4df2cb.jpg)  
图20 外龙骨的弯矩图（kN·m）

![](images/bff5d03b607068d68cd1ad9dade3d0c267e5aa48a447367f24d4e008f7c01d7c.jpg)  
图21 外龙骨的剪力（kN）

![](images/9a3510f9d2211bd30e5c96bbf18eda5ddedcab22497e6af07bdc6d18b06e4268.jpg)  
图22 外龙骨的位移（mm）

外龙骨抗弯强度