fe4268705e2bf42fad126.jpg)  
图8 主龙骨的弯矩

![](images/91adceb23393a501818bd5e7e5a021f5c0081a9796a8cb9ac0dd17e251a3613b.jpg)  
图9 主龙骨的剪力

![](images/df240a279cb9b0a942d84debfdb59a66b3d65efe5274c34f91bba6108db6f2bb.jpg)  
图10 主龙骨的位移

由图7～图10可知，主龙骨的最大支座反力、弯矩及变形分别为56.71kN、 $4 . 2 6 \mathrm { k N } \cdot \mathrm { m }$ 和$0 . 1 0 0 \mathrm { m m }$ 。

抗弯计算强度公式为

$$
f = M / W
$$

主龙骨材料选择为Q235钢材，当抗弯强度取最大值 $2 1 5 . 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ 时， $W _ { \mathrm { m i n } } { = } 4 . 2 6 \times 1 0 6 / 2 1 5 { = }$ $1 9 . 8 1 3 \mathrm { c m } ^ { 3 }$ 。可见，选用10#工字钢或槽钢、8#槽钢或方钢管、 $8 0 \mathrm { m m } \times 8 0 \mathrm { m m } \times 3 . 0 \mathrm { m m }$ 方管时，均可满足强度要求。由于顶托梁的最大挠度小于$5 0 0 . 0 / 4 0 0$ ，满足变形要求。

# 3 侧墙模板设计

# 3.1 混凝土的侧压力

墙体混凝土对侧模压力的计算公式为

$$
F = 0. 2 8 \gamma_ {c} t _ {0} \beta \sqrt {V}
$$

式中 γ 为混凝土的重力密度，取 $2 4 . 0 0 0 \mathrm { k N } / \mathrm { m } ^ { 3 }$ ；t为新浇混凝土的初凝时间，为0时（表示无资料）取200/（ $T + 1 5$ ），取5.714h；T为混凝土的入模温度，取 $2 0 . 0 0 0 ^ { \circ } \mathrm { C }$ ；V为混凝土的浇筑速度，取$2 . 5 0 0 \mathrm