\mathrm { m m }$ $\times 2 . 5 \mathrm { m m }$ 。

对拉螺栓布置14道，在断面内间距（ $2 2 5 { + } 4 5 0$ $+ 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 +$ $4 5 0 { + } 4 5 0 \ ) \ \mathrm { m m }$ ，断面跨度方向间距 $4 5 0 \mathrm { m m }$ ，直径$1 6 \mathrm { m m }$ 。面板厚度 $1 5 \mathrm { m m }$ ，剪切强度 $1 . 4 \mathrm { N } / \mathrm { m m } ^ { 2 }$ ，抗弯强度 $1 7 . 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ ，弹性模量 $9 0 0 0 . 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ 。木方剪切强度 $1 . 7 \mathrm { N / m m } ^ { 2 }$ ，抗弯强度 $1 7 . 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ ，弹性模量 $9 0 0 0 . 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ 。

# 3.3 模板面板计算

面板为受弯结构，需要验算其抗弯强度和刚度。模板面板按照连续梁计算。面板的计算高度为$6 . 2 0 \mathrm { m }$ ，荷载计算值为 $q { = } 1 . 3 0 \times 2 9 . 7 0 0 \times 6 . 2 0 0 { + } 1 . 5 0$ $\times 4 . 4 0 0 \times 6 . 2 0 0 { = } 2 8 0 . 3 0 2 \mathrm { k N / m }$ ，其力学计算简图如图11所示。

![](images/aa91de91d1d48e3dc659fca08c3b267aa7f2e85087fa2a4418c4dca2d224ac0d.jpg)  
图11 模板的计算简图

由图11即可获得侧墙模板施