18c4dca2d224ac0d.jpg)  
图11 模板的计算简图

由图11即可获得侧墙模板施工过程中的弯矩、剪力及位移分布图，分别如图12～图14所示。由图可知，模板的最大弯矩为 $1 . 4 1 9 \mathrm { k N } \cdot \mathrm { m }$ ，最大位移为 $0 . 2 0 4 \mathrm { { m m } }$ 。

![](images/4a0c254f58fc3ff3d50cbbb338735d3bfde28bdc4bf8507463b7b50289c5b8de.jpg)  
图12 模板的弯矩（kN·m）

# 3.3.1 抗弯强度计算

该算例中，截面惯性矩I和截面抵抗矩W分别

为 $1 7 4 . 3 8 \mathrm { c m } ^ { 4 }$ 和 $2 3 2 . 5 0 \mathrm { c m } ^ { 3 }$ 。面板的抗弯强度设计值$[ f ]$ 取值 $1 7 . 0 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ ，经计算得到面板抗弯计算强度 $f { = } M / W { = } 6 . 1 0 3 \mathrm { N / m m } ^ { 2 }$ ，可见面板的抗弯强度f$< [ f ]$ 。

![](images/40314c21a1be66e2507597daffb67eb55bfe73242b4bcb5abf950db0c8164123.jpg)  
图13 模板的剪力（kN）

![](images/4dbce0604372d15d90375c66674db4f5de887de7473e2d4116cf84adc1dcc29e.jpg)  
图14 模板的位移（mm）

# 3.3.2 抗剪计算

截面抗剪强度计算值 $T { = } 3 Q / 2 b h { = } 0 . 6 1 0 \mathrm { N / m m } ^ { 2 }$ ，截面抗剪强度设计值 $\left[ T \right]$ 取 $1 . 4 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ ，可见面板抗剪强度 $T < [ T ]$ 。

# 3.3.3 挠度计算

面板最大挠度计算值为 $0 . 2 0 4 \mathrm { { m m } }$