司研发生产的 Halcyon 直线加速器作为全图像引导的医用直线加速器，其环形机架设计实现了治疗速度与自动化水平的显著提升[1-3]。与传统的直线加速器不同，Halcyon 型直线加速器在主射束方向设置有独特的自屏蔽结构，可以大幅降低主束区的辐射水平。

Halcyon 直线加速器与传统医用加速器、Tomo螺旋断层加速器等放射治疗装置在多叶准直器和自屏蔽体厚度等方面存在较大差异，其辐射场分布特性必然也与其他放射治疗装置显著不同。已有研究探索 Halcyon 型直线加速器的自屏蔽结构对辐射水平的影响，张德钦等[4] 通过蒙特卡罗模拟证实，Halcy-on 的自屏蔽透射率仅为 $0 . 0 6 \%$ ，可使主屏蔽墙厚度减少约 $40 \%$ ：Cai 等[5] 在临床条件下测量发现，距离等中心 $1 \textrm { m }$ 处泄漏射线剂量率低于 $0 . 0 5 \%$ ；Caravani 等[6]进一步指出机房内不同方位的剂量率存在显著差异（最大相差 2.3 倍）。上述研究结果提示我们可以利用自屏蔽放射治疗装置的特性，开展辐射防护设计与优化以及辐射屏蔽效果的测试与评估。于浪等[7] 提出Halcyon