# 2    结果及数据分析

2.1    平面剂量场分布    本次剂量场分布共测量了3 个平面剂量场，水平高度分别为 0.5、1.1 和 $1 . 7 \mathrm { m }$ 。其中 $1 . 1 \mathrm { m }$ 高度为 Halcyon 治疗等中心点所在高度。机房辐射水平剂量最高在剂量中心处为 $5 . 5 2 0 ~ \mathrm { G y } /$ ${ 5 4 0 } \mathrm { M U }$ ，距离机头约 $6 . 5 \mathrm { m }$ 处剂量为 $1 2 . 2 \mu \mathrm { G y } / 5 4 0 \mathrm { M U } .$ 。总体辐射水平在 $1 2 . 2 \mu \mathrm { G y } / 5 4 0 \ M \mathrm { U } \mathrm { \sim } 5 . 5 2 0 \mathrm { G y } / 5 4 0 \mathrm { M U }$ 范围内，大部分测量点数据处于 $1 0 0 { \sim } 1 0 0 0 ~ \mu \mathrm { G y / }$ ${ 5