0 { \sim } 1 0 0 0 ~ \mu \mathrm { G y / }$ ${ 5 4 0 } \mathrm { M U }$ 之间。

设置机房南向北向为 Y 轴正向，西向东方向为

X 轴正向，设置射野中心点为坐标原点（0,0,0），采用Matlab 作图并插值进行处理，不同高度平面的剂量水平分布分别图 3。

0.5、1.1 和 $1 . 7 \mathrm { m } \ 3$ 个高度平面的数据均呈现出由设备射束中心向四周快速衰减的趋势，并且在平行治疗床方向（Y 方向）与垂直治疗床方向（X 方向）呈现出了不同的衰减速率。

2.2    不同方向剂量距离变化趋势拟合    为了进一步定量展示机房内辐射场的变化规律，本研究对等中心点所在高度（即 $1 . 1 \mathrm { m } )$ ）平面实测辐射场分布数据，按照不同方向正南、正北、正东、正西进行拟合。东西方向为了避开机身的影响，仅选取了在机身外的测量数据，沿着正东正西方向进行拟合。拟合结果见图 4，结果显示正东正西方向（X 方向）剂量衰减指数分别为−1.94 与−1.87，衰减速率要缓于平方反比定律；而对于正北正南方向（Y