向）剂量衰减指数分别为−1.94 与−1.87，衰减速率要缓于平方反比定律；而对于正北正南方向（Y 方向）剂量衰减指数分别为−2.77 与−2.42，衰减速率要快于平方反比定律。

2.3    机房屏蔽厚度估算比较    根据实测辐射场数据（图 4 中拟合公式）代替简单的平方反比公式，计算得出东西南北四周屏蔽体外未屏蔽时剂量率分别为19746.31、18886.97、11482.38 与 $9 1 0 4 8 . 9 9 ~ \mu \mathrm { G y / h } ,$ ，考虑 2 倍安全系数，屏蔽体外剂量率控制值取 1.25$\mu \mathrm { G y / h }$ ，计算得出屏蔽体的厚度与采用经验公式计算出的屏蔽体厚度见表 1。由表中数据可见，采用辐射场数据计算出的四周屏蔽体厚度均小于经验公式计算的结果。