nter,  and  the  lowest  dose $( 1 2 . 2 ~ \mu \mathrm { G y } / 5 4 0 ~ \mathrm { M U } )$ recorded  at  approximately $6 . 5 \mathrm { ~ m ~ }$ from the gantry head. The radiation levels at most points were within the range of $1 0 0 { - } 1 0 0 0 ~ \mu \mathrm { G y } / 5 4 0 ~ \mathrm { M U }$ . At heights of 0.5, 1.1, and $1 . 7 ~ \mathrm { m }$ , the radiation field exhibited a rapid attenuation from the beam center outward, with a faster decay along the treatment couch direction (Y-axis) than along t