he treatment couch direction (Y-axis) than along the perpendicular direction (X-axis). Shielding calculations based on the measured radiation field yielded required wall thicknesses of $1 2 1 9 ~ \mathrm { m m }$ (east wall), $9 4 9 ~ \mathrm { m m }$ (south wall), $1 2 3 5 \ \mathrm { m m }$ (west wall), and $1 2 5 2 \mathrm { m m }$ (north wall), all of which were smaller than those calculated using empirical formulas. Conclusion Thermoluminescence dosimeter is suitable for multi-point in situ measurement