# 4.2 温度监测

（1）大体积混凝土测温在界面上监测不少于3个点，体现出混凝土表层与中间的温度，表层测点距表面宜为 $5 0 \mathrm { m m }$ ，中间测点距离不超过$6 0 0 \mathrm { m m }$ 。当测量面积较大时，可按照对称轴线分为2个测区，通过对1个测区监测同时反映整个浇筑面的温度情况。该工程板内监测点布置如图23所示。

![](images/36ad33f15eec4d25157ba6f7dda5c93d4886a34def8f689d0546a468e5d85ba5.jpg)  
图23 监测点剖面图

（2）测温时间应从测点混凝土浇筑完12h（终凝）后开始，且在24h内，每2h测温1次，24h后，每4h测温1次，72h后至14d，每6h测温1次（力求在接近混凝土出现最高和最低温度时测量），直至测至温度稳定为止。  
（3）出现如下情况时，需要进行监测预警：混凝土的内部温度与表面温度之差不超过 $2 5 \mathrm { { ^ \circ C } }$ ，表面温度与环境温度之差不超过 $2 0 \mathrm { { ^ \circ C } }$ ；混凝土浇