图 4    机房内辐射剂量随距离变化趋势  
Figure 4    Variation of radiation dose with distance in the treatment room   
![](images/4503b7b87b0849e3b727d8e3973eb4360baa1e80650741024dc6273dda56c3be.jpg)  
注：（a）正东方向剂量随距离变化趋势，拟合曲线公式 $D { = } 2 9 7 6 . 3 \times d ^ { - 1 . 9 4 }$ （ $R ^ { 2 } { = } 0 . 9 8 5$ ）； （b）正西方向剂量随距离变化趋势，拟合曲线公式$D { = } 2 5 9 9 . 2 \times d ^ { - 1 . 8 7 }$ （ $R ^ { 2 } { = } 0 . 9 9 9$ ）；（c）正南方向剂量随距离变化趋势，拟合曲线公式 $D { = } 6 2 6 2 . 4 \times d ^ { - 2 . 7 7 }$ （ $R ^ { 2 } { = } 0 . 9 9 9$ ）；（d）正北方向剂量随距离变化趋势，拟合曲线公式 $D { = } 5 9 5 9 . 5 \times d ^ { - 2 . 4 2 }$ （ $R ^ { 2 } { = } 0 . 9 9 4$ ）。

表 1    2 种方法计算出的四周屏蔽体厚度比较  
Table 1    Comparison of the thickness of four shielding walls calculated by two methods

<table><tr><td rowspan="2">计算方法</td><td colspan="4">屏蔽体厚度(mm钢筋混凝土)</td></tr><tr><td>东墙</td><td>南墙</td><td>西墙</td><td>北墙</td></tr><tr><td>经验公式法</td><td>1328</td><td>1116</td><td>1349</td><td>1329</td></tr><tr><td>辐射场数据法</td><td>1219</td><td>949</td><td>1235</td><td>1252</td></tr></table>