Abstract：  Objective To measure radiation filed distribution in the treatment room of the Varian Halcyon medical linear accelerator, and to provide a basis for shielding design and potential exposure analysis of treatment rooms for this type of accelerator. Methods Under the 6 MV X-ray (FFF) mode at a maximum dose rate of $8 0 0 ~ \mathrm { M U / m i n }$ and a maximum irradiation field of $2 8 . 0 0 \ \mathrm { c m } \times 2 8 . 0 0 \ \mathrm { c m } ,$ , a total of 540 MU was delivered during gantry rotation. Radiation field distribution was measured using thermoluminescence dosimeters located at multiple points in the room. The measured data were then applied to shielding calculations, and the results were compared with those obtained using empirical formulas. Results The overall radiation levels in the treatment room were in the range of $1 2 . 2 ~ \mu \mathrm { G y } / 5 4 0 ~ \mathrm { M U }$ to 5.520 Gy/540 MU, with the highest dose (5.520  Gy/540  MU)  observed  at  the  isocenter,  and  the  lowest  dose $( 1 2 . 2 ~ \mu \mathrm { G y } / 5 4 0 ~ \mathrm { M U } )$ recorded  at  approximately $6 . 5 \mathrm { ~ m ~ }$ from the gantry head. The radiation levels at most points were within the range of $1 0 0 { - } 1 0 0 0 ~ \mu \mathrm { G y } / 5 4 0 ~ \mathrm { M U }$ . At heights of 0.5, 1.1, and $1 . 7 ~ \mathrm { m }$ , the radiation field exhibited a rapid attenuation from the beam center outward, with a faster decay along the treatment couch direction (Y-axis) than along the perpendicular direction (X-axis). Shielding calculations based on the measured radiation field yielded required wall thicknesses of $1 2 1 9 ~ \mathrm { m m }$ (east wall), $9 4 9 ~ \mathrm { m m }$ (south wall), $1 2 3 5 \ \mathrm { m m }$ (west wall), and $1 2 5 2 \mathrm { m m }$ (north wall), all of which were smaller than those calculated using empirical formulas. Conclusion Thermoluminescence dosimeter is suitable for multi-point in situ measurement of radiation field distribution in Halcyon accelerator treatment  rooms.  The  measurement  results  can  be  used  to  optimize  the  shielding  design  of  Halcyon  accelerator  treatment rooms.