LIN Zhi-nan，LI Bing，SUN Hong-yang，PENG Zhi-lei，ZHENG Xue-song

# 1 研究背景

在医院的放射治疗中，医用直线加速器是较为常见的有效仪器之一［1］。目前，大型医院建造过程中基本都涉及直线加速器机房施工。为防止辐射外泄，直线加速器机房均采用超大、超厚的大体积混凝土结构，但由于大体积混凝土体量大，浇筑后水泥水化热在内不易释放，极易引起混凝土温度裂缝产生，从而给整个建造过程带来了巨大挑战［2，3］。

医用直线加速器机房一般建在地下，底部与大地接触，防辐射要求较低，而顶板和外墙易发生辐射外泄，是施工中的重点防护部位。通常顶板外墙混凝土厚度达 $1 . 5 \mathrm { m }$ 以上，较厚的大体积混凝土施工对其模板支撑及混凝土施工工艺要求极高，但目前这方面可参考工程案例较少，相关方面的研究还存在不足［4-6］。文章依托某工程实例，对医用直线加速器机房的模板，以及混凝土施工中的安全验算、施工方法及质量保证进行了详细探讨，研究结果可供类似工程参考。

# 2 顶板模板设计

该工程顶板及外墙混凝土厚度为 $3 . 0 \mathrm { m }$ ，楼层层高为 $6 . 0 \mathrm { m }$ ，模板面板采用 $1 5 \mathrm { m m }$ 厚覆膜木模板，次龙骨采用 $4 0 \mathrm { m m } \times 4 0 \mathrm { m m } \times 2 . 5 \mathrm { m m }$ 方钢管。

# 2.1 顶板支架设计