钢筋混凝土板自重

$$
q _ {1 1} = 2 5. 1 0 0 \times 3. 0 0 0 \times 0. 2 0 0 = 1 5. 0 6 0 \mathrm {k N / m}
$$

模板的自重线荷载

$$
q _ {1 2} = 0. 3 0 0 \times 0. 2 0 0 = 0. 0 6 0 \mathrm {k N / m}
$$

活荷载为施工荷载标准值与振捣混凝土时产生的荷载（kN/m），经计算得到

活荷载标准值

$$
q _ {2} = (2. 5 0 0 + 0. 0 0 0) \times 0. 2 0 0 = 0. 5 0 0 \mathrm {k N / m}
$$

静荷载

$$
q _ {1} = 1. 2 0 \times 1 5. 0 6 0 + 1. 2 0 \times 0. 0 6 0 = 1 8. 1 4 4 \mathrm {k N / m}
$$

活荷载 $g _ { 2 } { = } 1 . 4 0 \times 0 . 5 0 0 { = } 0 . 7 0 0 \mathrm { k N / m }$

均布荷载 $\scriptstyle ( q = 1 8 . 8 4 4 \mathrm { k N / m }$

最大支座力

$$
N = 1. 1 q _ {1} = 1. 1 \times 0. 9 0 0 \times 1 8. 8 4 4 = 1 8. 6 6 \mathrm {k N}
$$

以3跨连续梁为计算单元，主龙骨上的集中力为次龙骨支座力 $P { = } 1 8 . 6 6 \mathrm { k N }$ ，此时主龙骨的计算简图如图1所示。

![](images/27d59d1a901f727e2e25046636a96e7ba0c4ed5a50cba0ee042cd86cc094cf0d.jpg)  
图1 主龙骨的计算简图

对图1进行求解，即可获得主龙骨的支座反力、弯矩、剪力及位移分布图，分别如图2～图5

所示。