# 医用直线加速器机房的施工方法研究

林志南，李 冰，孙宏阳，彭志磊，郑雪松

（中建二局第三建筑工程有限公司，北京 100070）

［摘要］大型医院的建造多涉及到直线加速器机房施工，因防辐射外泄要求通常要求此种建筑顶板及围墙均采用超大、超厚混凝土结构，给施工过程中模板设计及混凝土温度裂缝防控构成了较大挑战。文章依托某实际工程案例，对直线加速器机房顶板与墙体的模板设计方案和混凝土施工方法进行计算分析，并提出了相应施工措施。研究成果可为类似工程中常用材料的选取及温度裂缝防控提供技术支撑。

［关键词］直线加速器机房；大体积混凝土；模板支架；温度措施

［中图分类号］TU745.2 ［文献标识码］A ［文章编号］1001-554X（2025）10-0182-06

# Study on construction method of medical linear accelerator room

LIN Zhi-nan，LI Bing，SUN Hong-yang，PENG Zhi-lei，ZHENG Xue-song

# 1 研究背景

在医院的放射治疗中，医用直线加速器是较为常见的有效仪器之一［1］。目前，大型医院建造过程中基本都涉及直线加速器机房施工。为防止辐射外泄，直线加速器机房均采用超大、超厚的大体积混凝土结构，但由于大体积混凝土体量大，浇筑后水泥水化热在内不易释放，极易引起混凝土温度裂缝产生，从而给整个建造过程带来了巨大挑战［2，3］。

医用直线加速器机房一般建在地下，底部与大地接触，防辐射要求较低，而顶板和外墙易发生辐射外泄，是施工中的重点防护部位。通常顶板外墙混凝土厚度达 $1 . 5 \mathrm { m }$ 以上，较厚的大体积混凝土施工对其模板支撑及混凝土施工工艺要求极高，但目前这方面可参考工程案例较少，相关方面的研究还存在不足［4-6］。文章依托某工程实例，对医用直线加速器机房的模板，以及混凝土施工中的安全验算、施工方法及质量保证进行了详细探讨，研究结果可供类似工程参考。

# 2 顶板模板设计

该工程顶板及外墙混凝土厚度为 $3 . 0 \mathrm { m }$ ，楼层层高为 $6 . 0 \mathrm { m }$ ，模板面板采用 $1 5 \mathrm { m m }$ 厚覆膜木模板，次龙骨采用 $4 0 \mathrm { m m } \times 4 0 \mathrm { m m } \times 2 . 5 \mathrm { m m }$ 方钢管。

# 2.1 顶板支架设计

模板自重 $0 . 3 0 \mathrm { k N / m } ^ { 2 }$ ，混凝土钢筋自重$2 5 . 1 0 \mathrm { k N } / \mathrm { m } ^ { 3 }$ ，振捣混凝土荷载标准值 $0 . 0 0 \mathrm { k N } / \mathrm { m } ^ { 2 }$ ，施工均布荷载标准值 $2 . 5 0 \mathrm { k N } / \mathrm { m } ^ { 2 }$ ，堆放荷载标准值$0 . 0 0 \mathrm { k N } / \mathrm { m } ^ { 2 }$ 。

静荷载标准值

$$
q _ {1} = 2 5. 1 0 0 \times 3. 0 0 0 + 0. 3 0 0 = 7 5. 6 \mathrm {k N / m ^ {2}}
$$

活荷载标准值

$$
q _ {2} = 0. 0 0 0 + 2. 5 0 0 = 2. 5 0 0 \mathrm {k N / m ^ {2}}
$$

立杆轴力设计值

$$
N = 1. 2 \times 7 5. 6 + 1. 4 \times 2. 5 = 9 4. 2 2 \mathrm {k N} / \mathrm {m} ^ {2}
$$

（1）当采用盘扣式脚手架时，立杆钢管立杆抗压强度设计值 $[ f ] = 3 0 0 . 0 0 \mathrm { N / m m } ^ { 2 }$ ， $\varPhi 6 0 \times$ $3 . 2 \times 5 0 0$ 钢管立杆净截面面积 $\cdot A { = } 5 . 7 1 \mathrm { c m } ^ { 2 }$ 。根据立杆稳定性公式 $\sigma { = } N / \phi A \leqslant \ [ f ]$ （轴心受压立杆的稳定系数，由长细比查表得到，该工程为0.44），单根立杆最大承载力为 $[ f ] \ \times \varPhi \times A { = } 7 5 . 3 7 \mathrm { k N } .$ 。即每平方米板底至少需要2根立杆支撑，立杆横纵间距

设置为 $9 0 0 \mathrm { m m }$ ，即可满足上述强度要求。

（2）当采用轮扣式、碗扣式或扣件式钢管支架时，立杆钢管立杆抗压强度设计值 $[ f ] =$ $2 0 5 . 0 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ ， $\phi 4 8 \times 3 . 0$ 钢管立杆净截面面积$A { = } 4 . 2 4 \mathrm { c m } ^ { 2 }$ ，单根立杆承受最大压力值为 $\left[ f \right] \times \phi \times$ $\mathit { A } { = } 3 8 . 2 4 \mathrm { k N }$ 。即每平方米板底至少要有3根立杆支撑，立杆横纵间距为 $5 0 0 \mathrm { m m }$ 可满足上述强度要求。

# 2.2 顶板主龙骨设计

经计算，该工程中次龙骨最大间距为 $2 0 0 \mathrm { m m }$ 时，模板抗弯抗剪强度可满足规范要求，文章主要对主龙骨进行计算。

# 2.2.1 采用盘扣式脚手架立杆间距为 $9 0 0 \mathrm { { m m } \times }$ 900mm时

钢筋混凝土板自重

$$
q _ {1 1} = 2 5. 1 0 0 \times 3. 0 0 0 \times 0. 2 0 0 = 1 5. 0 6 0 \mathrm {k N / m}
$$

模板的自重线荷载

$$
q _ {1 2} = 0. 3 0 0 \times 0. 2 0 0 = 0. 0 6 0 \mathrm {k N / m}
$$

活荷载为施工荷载标准值与振捣混凝土时产生的荷载（kN/m），经计算得到

活荷载标准值

$$
q _ {2} = (2. 5 0 0 + 0. 0 0 0) \times 0. 2 0 0 = 0. 5 0 0 \mathrm {k N / m}
$$

静荷载

$$
q _ {1} = 1. 2 0 \times 1 5. 0 6 0 + 1. 2 0 \times 0. 0 6 0 = 1 8. 1 4 4 \mathrm {k N / m}
$$

活荷载 $g _ { 2 } { = } 1 . 4 0 \times 0 . 5 0 0 { = } 0 . 7 0 0 \mathrm { k N / m }$

均布荷载 $\scriptstyle ( q = 1 8 . 8 4 4 \mathrm { k N / m }$

最大支座力

$$
N = 1. 1 q _ {1} = 1. 1 \times 0. 9 0 0 \times 1 8. 8 4 4 = 1 8. 6 6 \mathrm {k N}
$$

以3跨连续梁为计算单元，主龙骨上的集中力为次龙骨支座力 $P { = } 1 8 . 6 6 \mathrm { k N }$ ，此时主龙骨的计算简图如图1所示。

![](images/27d59d1a901f727e2e25046636a96e7ba0c4ed5a50cba0ee042cd86cc094cf0d.jpg)  
图1 主龙骨的计算简图

对图1进行求解，即可获得主龙骨的支座反力、弯矩、剪力及位移分布图，分别如图2～图5

所示。

![](images/57d17234ac12c9838726e76be8af1ae4d8e5ebfd5b9e4f9772abc7e3e28d259a.jpg)  
图2 主龙骨的支座反力

![](images/0a6f74e6ce4d9c4a58ac1183dfa093fc5fc34782503d0dcbc24f04e530911a9c.jpg)  
图3 主龙骨的弯矩

![](images/303a0b53766fefbedee8ffc8a6fb9e0d1e2a94d11589eb8bd8649c5b09bb9350.jpg)  
图4 主龙骨的剪力

![](images/fc138f0d615f8562e59926ad3cbfd2824563b05c5701324254fc61cb4fdc3972.jpg)  
图5 主龙骨的位移

由图2～图5可知，此时主龙骨的最大支座反力、弯矩及变形分别为 $1 0 1 . 9 9 \mathrm { k N }$ 、 $7 . 6 5 \mathrm { k N } \cdot \mathrm { m }$ 和$0 . 1 8 0 \mathrm { m m }$ 。

抗弯计算强度公式为

$$
f = M / W
$$

主龙骨材料选择为Q235钢材，当抗弯强度取最大值 $2 1 5 . 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ 时， $W _ { \mathrm { m i n } } { = } 7 . 6 5 ~ \times$ $1 0 6 / 2 1 5 { = } 3 5 . 5 8 1 \mathrm { c m } ^ { 3 }$ 。可见，选用10#工字钢或槽钢、10#槽钢或方钢管、 $1 0 0 \mathrm { m m } \times 1 0 0 \mathrm { m m } \times 4 . 0 \mathrm { m m }$ 方管时，均可满足强度要求。由于顶托梁的最大挠度小于900.0/400，满足变形要求。

# 2.2.2 采用扣件式脚手架立杆间距为 $5 0 0 \mathrm { m m } \times$ 500mm时

最大支座力

$$
N = 1. 1 q _ {1} = 1. 1 \times 0. 5 0 0 \times 1 8. 8 4 4 = 1 8. 6 6 \mathrm {k N}
$$

以3跨连续梁为计算单元，主龙骨的集中力为次龙骨支座力 $P { = } 1 0 . 3 6 4 \mathrm { k N }$ ，此时主龙骨的计算简图如图6所示。

![](images/9789160ecda5b5386dab4e7ea597e076cd6f1b417474a03e61a4cbf29d1bd5a7.jpg)  
图6 主龙骨的计算简图

对图6进行求解，即可获得主龙骨的支座反力、弯矩、剪力及位移分布图，分别如图7～图10所示。

![](images/93870b2152243451c2ba87a7aee4433f414104a1e0544d76368da6e163d9ba35.jpg)  
图7 主龙骨的支座反力

![](images/9e3d58a3ade3d37a263b3ec32eb2e6c8dd28d9e7a5ffe4268705e2bf42fad126.jpg)  
图8 主龙骨的弯矩

![](images/91adceb23393a501818bd5e7e5a021f5c0081a9796a8cb9ac0dd17e251a3613b.jpg)  
图9 主龙骨的剪力

![](images/df240a279cb9b0a942d84debfdb59a66b3d65efe5274c34f91bba6108db6f2bb.jpg)  
图10 主龙骨的位移

由图7～图10可知，主龙骨的最大支座反力、弯矩及变形分别为56.71kN、 $4 . 2 6 \mathrm { k N } \cdot \mathrm { m }$ 和$0 . 1 0 0 \mathrm { m m }$ 。

抗弯计算强度公式为

$$
f = M / W
$$

主龙骨材料选择为Q235钢材，当抗弯强度取最大值 $2 1 5 . 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ 时， $W _ { \mathrm { m i n } } { = } 4 . 2 6 \times 1 0 6 / 2 1 5 { = }$ $1 9 . 8 1 3 \mathrm { c m } ^ { 3 }$ 。可见，选用10#工字钢或槽钢、8#槽钢或方钢管、 $8 0 \mathrm { m m } \times 8 0 \mathrm { m m } \times 3 . 0 \mathrm { m m }$ 方管时，均可满足强度要求。由于顶托梁的最大挠度小于$5 0 0 . 0 / 4 0 0$ ，满足变形要求。

# 3 侧墙模板设计

# 3.1 混凝土的侧压力

墙体混凝土对侧模压力的计算公式为

$$
F = 0. 2 8 \gamma_ {c} t _ {0} \beta \sqrt {V}
$$

式中 γ 为混凝土的重力密度，取 $2 4 . 0 0 0 \mathrm { k N } / \mathrm { m } ^ { 3 }$ ；t为新浇混凝土的初凝时间，为0时（表示无资料）取200/（ $T + 1 5$ ），取5.714h；T为混凝土的入模温度，取 $2 0 . 0 0 0 ^ { \circ } \mathrm { C }$ ；V为混凝土的浇筑速度，取$2 . 5 0 0 \mathrm { m / h }$ ； $\beta$ 为混凝土坍落度影响修正系数，取0.850。

当浇筑速度大于 $1 0 \mathrm { m / h }$ 或坍落度大于 $1 8 0 \mathrm { m m }$ 时，新浇混凝土侧压力计算公式为

$$
F = \gamma_ {c} H
$$

式中 H为混凝土侧压力计算位置处至新浇混凝土顶面总高度，取 $1 . 2 0 0 \mathrm { m }$ 。

其他情况按2个方式分别进行计算，并取较小值。

由上述分析可见，进行墙体侧模方案设计时，主要受墙体高度的影响，墙体厚度对侧模计算的影响可以忽略不计。

根据上述计算方法获得的该工程新浇混凝

土侧压力标准值为 $F _ { 1 } { = } 2 7 . 0 0 0 \mathrm { k N } / \mathrm { m } ^ { 2 }$ ，考虑结构的重要性系数1.10，实际计算中采用新浇混凝土侧压力标准值为 $F _ { 1 } \mathrm { = } 1 . 1 0 \times 2 7 . 0 0 0 \mathrm { = } 2 9 . 7 0 0 \mathrm { k N / m ^ { 2 } }$ 。考虑结构的重要性系数1.10，倾倒混凝土时产生的荷载标准值（采用插入式振捣器振捣）为$F _ { 2 } { = } 1 . 1 0 \times 4 . 0 0 0 { = } 4 . 4 0 0 \mathrm { k N / m ^ { 2 } }$ 。

# 3.2 工程计算参数

该工程的计算断面宽度为 $1 8 0 0 \mathrm { m m }$ ，高度为$6 2 0 0 \mathrm { m m }$ ，模板面板采用普通胶合板。内龙骨间距设置为 $2 2 5 \mathrm { m m }$ ，内龙骨采用方钢管 $4 0 \mathrm { m m } \times 4 0 \mathrm { m m }$ $\times \ : 2 . 5 \mathrm { m m }$ ，外龙骨采用方钢管 $8 0 \mathrm { m m } \times 4 0 \mathrm { m m }$ $\times 2 . 5 \mathrm { m m }$ 。

对拉螺栓布置14道，在断面内间距（ $2 2 5 { + } 4 5 0$ $+ 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 + 4 5 0 +$ $4 5 0 { + } 4 5 0 \ ) \ \mathrm { m m }$ ，断面跨度方向间距 $4 5 0 \mathrm { m m }$ ，直径$1 6 \mathrm { m m }$ 。面板厚度 $1 5 \mathrm { m m }$ ，剪切强度 $1 . 4 \mathrm { N } / \mathrm { m m } ^ { 2 }$ ，抗弯强度 $1 7 . 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ ，弹性模量 $9 0 0 0 . 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ 。木方剪切强度 $1 . 7 \mathrm { N / m m } ^ { 2 }$ ，抗弯强度 $1 7 . 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ ，弹性模量 $9 0 0 0 . 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ 。

# 3.3 模板面板计算

面板为受弯结构，需要验算其抗弯强度和刚度。模板面板按照连续梁计算。面板的计算高度为$6 . 2 0 \mathrm { m }$ ，荷载计算值为 $q { = } 1 . 3 0 \times 2 9 . 7 0 0 \times 6 . 2 0 0 { + } 1 . 5 0$ $\times 4 . 4 0 0 \times 6 . 2 0 0 { = } 2 8 0 . 3 0 2 \mathrm { k N / m }$ ，其力学计算简图如图11所示。

![](images/aa91de91d1d48e3dc659fca08c3b267aa7f2e85087fa2a4418c4dca2d224ac0d.jpg)  
图11 模板的计算简图

由图11即可获得侧墙模板施工过程中的弯矩、剪力及位移分布图，分别如图12～图14所示。由图可知，模板的最大弯矩为 $1 . 4 1 9 \mathrm { k N } \cdot \mathrm { m }$ ，最大位移为 $0 . 2 0 4 \mathrm { { m m } }$ 。

![](images/4a0c254f58fc3ff3d50cbbb338735d3bfde28bdc4bf8507463b7b50289c5b8de.jpg)  
图12 模板的弯矩（kN·m）

# 3.3.1 抗弯强度计算

该算例中，截面惯性矩I和截面抵抗矩W分别

为 $1 7 4 . 3 8 \mathrm { c m } ^ { 4 }$ 和 $2 3 2 . 5 0 \mathrm { c m } ^ { 3 }$ 。面板的抗弯强度设计值$[ f ]$ 取值 $1 7 . 0 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ ，经计算得到面板抗弯计算强度 $f { = } M / W { = } 6 . 1 0 3 \mathrm { N / m m } ^ { 2 }$ ，可见面板的抗弯强度f$< [ f ]$ 。

![](images/40314c21a1be66e2507597daffb67eb55bfe73242b4bcb5abf950db0c8164123.jpg)  
图13 模板的剪力（kN）

![](images/4dbce0604372d15d90375c66674db4f5de887de7473e2d4116cf84adc1dcc29e.jpg)  
图14 模板的位移（mm）

# 3.3.2 抗剪计算

截面抗剪强度计算值 $T { = } 3 Q / 2 b h { = } 0 . 6 1 0 \mathrm { N / m m } ^ { 2 }$ ，截面抗剪强度设计值 $\left[ T \right]$ 取 $1 . 4 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ ，可见面板抗剪强度 $T < [ T ]$ 。

# 3.3.3 挠度计算

面板最大挠度计算值为 $0 . 2 0 4 \mathrm { { m m } }$ ，小于225.0/250，满足变形要求。

# 3.4 内龙骨计算

内龙骨直接承受模板传递的荷载，通常按照均布荷载连续梁计算。内龙骨强度计算均布荷载为$q { = } 1 . 2 \times 0 . 2 3 \times 2 9 . 7 0 { + } 1 . 5 \times 0 . 2 3 \times 4 . 4 0 { = } 1 0 . 1 7 2 \mathrm { k N / m }$

挠度计算荷载标准值

$$
q = 0. 2 3 \times 2 9. 7 0 = 6. 6 8 3 \mathrm {k N} / \mathrm {m}
$$

内龙骨按照均布荷载下多跨连续梁计算，内龙骨计算简图如图15所示。

![](images/f0f0414847fcc66e7e693f91bde78ec860206a0d5082c77765f77646e0f915af.jpg)  
图15 内龙骨的计算简图

由图15可获得内龙骨的弯矩、剪力及位移分布图，分别如图16～图18所示。由图可知，内龙骨的最大支座反力、弯矩及变形分别为 $4 . 9 0 7 \mathrm { k N }$ 、$0 . 2 5 \mathrm { k N } \cdot \mathrm { m }$ 和 $0 . 1 1 0 \mathrm { m m }$ 。取内龙骨的截面力学参数截面抵抗矩W和截面惯性矩I分别为 $4 . 4 1 \mathrm { c m } ^ { 3 }$ 和$8 . 8 3 \mathrm { c m } ^ { 4 }$ 。

![](images/2562ad0e61466cab71ac2c611914373d491c4199106128354567fba597549e34.jpg)  
图16 内龙骨的弯矩（kN·m）

![](images/1ac683d9238661fceea34adf8ac2405524de75bebaba9c5a55b1e6993f02c8d0.jpg)

![](images/9dac191790c2cee203aa6076d1e298889520366e7bab6eca4337ec9930063c15.jpg)  
图17 内龙骨的剪力（kN）  
图18 内龙骨的位移（mm）

内龙骨的抗弯强度 $f { = } M / W { = } 0 . 2 5 7 \times 1 0 6 / 1 . 0 5 /$ $4 4 1 4 . 1 { = } 5 5 . 4 5 \mathrm { N / m m } ^ { 2 }$ ，小于 $[ f ] = 2 1 5 . 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ 。

内龙骨的最大挠度为 $0 . 1 1 0 \mathrm { m m }$ ，小于450.0/400，满足变形要求。

# 3.5 外龙骨计算

外龙骨承受内龙骨传递的荷载，按照集中荷载下连续梁计算，外龙骨计算简图如图19所示。

![](images/88e4e7fff9424703f40deccbbd51d57f6c2ce5375e57fa579fdbad0e9c33218b.jpg)  
图19 外龙骨的计算简图

由图19可获得外龙骨的弯矩、剪力及位移分布图，分别如图20～图22所示。由图可知，外龙骨的最大支座反力、弯矩及变形分别为10.550kN、$0 . 3 8 6 \mathrm { k N } \cdot \mathrm { m }$ 和 $0 . 1 2 6 \mathrm { m m }$ 。取外龙骨的截面力学参数截面抵抗矩W和截面惯性矩I分别为 $6 . 5 6 \mathrm { c m } ^ { 3 }$ 和$1 3 . 1 2 \mathrm { c m } ^ { 4 }$ 。

![](images/cc136eab4c15bc6fc20f1d07ad42099cdae783eae8c24131f99f588d6f4df2cb.jpg)  
图20 外龙骨的弯矩图（kN·m）

![](images/bff5d03b607068d68cd1ad9dade3d0c267e5aa48a447367f24d4e008f7c01d7c.jpg)  
图21 外龙骨的剪力（kN）

![](images/9a3510f9d2211bd30e5c96bbf18eda5ddedcab22497e6af07bdc6d18b06e4268.jpg)  
图22 外龙骨的位移（mm）

外龙骨抗弯强度 $f = M / W { = } 0 . 3 8 6 \times 1 0 6 /$ $1 . 0 5 / 6 5 5 8 . 9 { = } 5 6 . 0 5 \mathrm { N / m m } ^ { 2 }$ ，小于 $2 1 5 \mathrm { N } / \mathrm { m m } ^ { 2 }$ 。

外龙骨的最大位移为 $0 . 1 2 6 \mathrm { { m m } }$ ，小于450.0/400，外龙骨挠度满足变形要求。

# 3.6 对拉螺栓计算

对拉螺栓计算公式为

$$
N <   [ N ] = f A
$$

式中 $N$ 为对拉螺栓所受的拉力； $A$ 为对拉螺栓有效面积（ $\mathrm { m m } ^ { 2 }$ ）； $f$ 为对拉螺栓的抗拉强度设计值，取 $1 7 0 \mathrm { N } / \mathrm { m m } ^ { 2 }$ 。

对拉螺栓的直径取 $1 6 \mathrm { m m }$ ，有效直径为$1 4 \mathrm { m m }$ ，有效面积A为 $1 4 4 . 0 0 0 \mathrm { m m } ^ { 2 }$ ，则对拉螺栓的最大容许拉力值 $[ \ : N ] = 2 4 . 4 8 0 \mathrm { k N }$ ，对拉螺栓所受的最大拉力 $N { = } 1 0 . 5 5 0 \mathrm { k N }$ ，满足强度要求。

# 4 混凝土施工措施

直线加速器机房的墙、顶板混凝土整体施工要求较高，需一次浇筑，不得留施工缝。由于结构截面尺寸很大，一次性浇筑混凝土量较大，必须设法降低水化热，减小内外温差，以防出现温度裂缝。为满足防辐射要求，混凝土还必须具有良好的均匀性。因此，混凝土施工过程中，防止温度裂缝产生和保证密度均匀性是直线加速器机房墙、顶板混凝土施工成败的关键。

# 4.1 入模温度控制

大体积混凝土入模时，温度要求控制在$2 0 \mathrm { ^ { \circ } C } \sim 3 0 \mathrm { ^ { \circ } C }$ ，夏天可采取凉水拌制或加入冰块拌制。在浇筑过程中，入模温度测量每台班不少于2次。

# 4.2 温度监测

（1）大体积混凝土测温在界面上监测不少于3个点，体现出混凝土表层与中间的温度，表层测点距表面宜为 $5 0 \mathrm { m m }$ ，中间测点距离不超过$6 0 0 \mathrm { m m }$ 。当测量面积较大时，可按照对称轴线分为2个测区，通过对1个测区监测同时反映整个浇筑面的温度情况。该工程板内监测点布置如图23所示。

![](images/36ad33f15eec4d25157ba6f7dda5c93d4886a34def8f689d0546a468e5d85ba5.jpg)  
图23 监测点剖面图

（2）测温时间应从测点混凝土浇筑完12h（终凝）后开始，且在24h内，每2h测温1次，24h后，每4h测温1次，72h后至14d，每6h测温1次（力求在接近混凝土出现最高和最低温度时测量），直至测至温度稳定为止。  
（3）出现如下情况时，需要进行监测预警：混凝土的内部温度与表面温度之差不超过 $2 5 \mathrm { { ^ \circ C } }$ ，表面温度与环境温度之差不超过 $2 0 \mathrm { { ^ \circ C } }$ ；混凝土浇筑体在入模温度基础上的温升值不宜大于 $5 0 \%$ ；混凝土浇筑体的降温速度不宜大于 $2 . 0 \% r \mathrm { d }$ ；混凝土浇筑体表面与大气温差不宜大于 $2 0 \mathrm { { ^ { \circ } C } }$ 。

# 4.3 降温措施

（1）浇筑前，应做好配合比试验，并添加引气剂或增塑剂等，减少水泥用量。  
（2）板混凝土分层浇筑过程中，每层厚度控制在 $5 0 0 \mathrm { m m }$ 左右，并进行斜面分层浇筑，混凝土终凝前及时浇水湿润，并覆盖薄膜及厚度不小于$1 . 5 \mathrm { c m }$ 的保温棉絮。  
（3）在混凝土内埋设水管，当温度超过预警值时，在水管内通入冷水进行降温。

# 4.4 混凝土养护

（1）大体积混凝土应进行保温保湿养护，浇

筑完成后，需表面覆盖棉毡，避免温度降低过快。当表面温度与环境最大温差小于 $2 0 \mathrm { { ^ { \circ } C } }$ 时，可以清理保温材料。

（2）保湿养护的持续时间不得少于14d，应经常检查塑料薄膜或养护剂涂层的完整情况，保持混凝土表面湿润。  
（3）在混凝土浇筑完初凝前，应立即进行喷雾养护工作。  
（4）当监测结果不满足温控要求时，立即调整保温养护措施，对表面增加保温层或内部进行通水降温。  
（5）混凝土养护宜采用喷雾养护，避免冷水直接与混凝土表面接触。

# 5 结束语

医院直线加速器机房通常采用的是大体积钢筋混凝土结构，同时也是危险性较大的分项工程，尤其施工模板方案的设计及混凝土裂缝控制是施工过程中的重点与难点。文章依托某实际工程案例，对模板支架受力情况和混凝土施工过程中质量控制进行分析，并提出了一些重要的混凝土措施，可以有效避免大体积混凝土裂缝的产生。

# ［参考文献］

［1］刘丹，金国栋，杨钦，等. 某大型医院直线加速器机房施工关键技术［J］. 工程建设，2023，55（1）：60-64.  
［2］祝策，洪英伟，陈达杰，等. 直线加速器机房防辐射抗裂特种混凝土施工技术［J］. 建筑施工，2020，42（2）：204-205.  
［3］殷生楠. 直线加速器机房混凝土浇筑裂缝原因及对策［J］. 山西建筑，2019，45（19）：83-84.  
［4］严威，陈楠. 直线加速器机房大体积混凝土施工技术［J］. 安徽建筑，2022，29（3）：47-48.  
［5］何敬远，符志伟. 医用直线加速器机房超厚混凝土施工要点［J］. 中国医院建筑与装备，2021，22（6）：75-78.  
［6］何帅全，连敏杰，林航. 直线加速器机房超厚钢筋混凝土墙顶板施工技术［J］. 城市住宅，2020，27（10）：227-230.

![](images/fb7bb7c67b6f0e6be475e16a9b581349f065c401f841b4a678d0cbcb7a6421fa.jpg)